# D-7b 电力系统口径补表

**只读后处理，未求解。** 本任务没有修改任何模型、结果或回执，也没有连接 122。输入与 D-7 完全相同：

- C09 日模型：`daily_candidate_UNQUALIFIED.nc`（SHA256 `767e0b7529658b47101cd54a6116d58b9e85125f8c25d322e153bd8e275b3b74`）
- D-5 2920：`gate6_2920_candidate_UNQUALIFIED.nc`（SHA256 `4a821d50fb617951f3a529cb4bbbf3e13a1192e8eebf128c9346a5f55fb45186`）

以及两者的后处理目录。结构化数据见 `evidence/D7B_POWER_SYSTEM_TABLES.json`，方法脚本为 `methods/d7b_power_tables.py`，表格由 `methods/d7b_render_md.py` 直接从 JSON 生成。

符号约定按 PyPSA：Link 端口 k 的 p_k 是从母线 k 取出的功率，注入母线的功率为 −p_k。电力母线按实际 `buses.carrier` 判定，为 AC、DC、low voltage 三类。

## 1. Generator 挂接核对

| Generator carrier | 所在母线 carrier | 个数 | p_nom_opt 日模型（MW） | p_nom_opt 2920（MW） | 年出力 日模型（TWh） | 年出力 2920（TWh） |
|---|---|---|---|---|---|---|
| coal | coal | 100 | 442,813 | 443,747 | 3,850.5 | 3,850.3 |
| gas | gas | 100 | 454,944 | 559,840 | 3,298.5 | 3,755.7 |
| lignite | lignite | 100 | 13,094 | 13,094 | 114.7 | 114.7 |
| offwind-ac | AC | 69 | 0 | 0 | 0.0 | 0.0 |
| offwind-ac | DC | 3 | 0 | 0 | 0.0 | 0.0 |
| offwind-dc | AC | 69 | 0 | 0 | 0.0 | 0.0 |
| offwind-dc | DC | 3 | 0 | 0 | 0.0 | 0.0 |
| oil | oil | 100 | 568,584 | 568,570 | 4,937.6 | 4,937.4 |
| onwind | AC | 96 | 0 | 0 | 0.0 | 0.0 |
| onwind | DC | 2 | 0 | 0 | 0.0 | 0.0 |
| ror existing | AC | 22 | 6,500 | 6,500 | 15.7 | 15.7 |
| solar | AC | 96 | 0 | 38,959 | 0.0 | 48.2 |
| solar | DC | 2 | 0 | 2,555 | 0.0 | 3.2 |
| solar rooftop | low voltage | 98 | 260,238 | 0 | 322.3 | 0.0 |

**结论（VERIFIED）：** coal、gas、oil、lignite 四类 Generator 全部挂在同名的**燃料母线**上（各 100 个，一个节点一个），不在电力母线上。它们是燃料供应（MW_th），不是电厂。真正的发电设备是第 2 节的 Link：燃料母线 → AC，bus2 接 co2 atmosphere。直接挂在电力母线上的 Generator 只有光伏、风电和径流水电。

## 2. 发电 Link 表

只列输出端在电力母线上、输入端不在电力母线上的 Link，即发电设备。电输出容量 = p_nom_opt × 输出端 efficiency；容量因子 = 年发电量 /（电输出容量 × 8,760 h）。

| 发电 Link | 输入母线 | 输入侧容量 日 / 2920（MW） | 电输出容量 日 / 2920（MW_e） | 年输入 日 / 2920（TWh） | 年发电 日 / 2920（TWh） | 容量因子 日 / 2920 |
|---|---|---|---|---|---|---|
| CCGT | gas | 252,165 / 328,854 | 151,299 / 197,312 | 2,102.4 / 2,593.9 | 1,261.4 / 1,556.3 | 0.952 / 0.900 |
| coal existing | coal | 253,862 / 253,862 | 90,375 / 90,375 | 1,973.8 / 1,973.7 | 702.7 / 702.6 | 0.888 / 0.888 |
| CCGT existing | gas | 74,924 / 74,924 | 42,706 / 42,706 | 270.2 / 220.5 | 154.0 / 125.7 | 0.412 / 0.336 |
| lignite existing | lignite | 13,094 / 13,094 | 4,321 / 4,321 | 114.7 / 114.7 | 37.8 / 37.8 | 1.000 / 1.000 |
| OCGT | gas | 25,185 / 53,136 | 10,829 / 22,848 | 15.7 / 31.2 | 6.8 / 13.4 | 0.071 / 0.067 |
| battery discharger | battery | 0 / 6,203 | 0 / 6,078 | -0.0 / 8.0 | -0.0 / 7.8 | — / 0.147 |
| oil existing | oil | 5,846 / 5,846 | 2,046 / 2,046 | 0.6 / 0.4 | 0.2 / 0.1 | 0.011 / 0.008 |
| home battery discharger | home battery | 0 / 0 | 0 / 0 | -0.0 / 0.0 | -0.0 / 0.0 | — / — |
| Fischer-Tropsch | H2 | 0 / 0 | 0 / 0 | 0.0 / 0.0 | 0.0 / 0.0 | — / — |
| H2 Fuel Cell | H2 | 0 / 0 | 0 / 0 | 0.0 / 0.0 | 0.0 / 0.0 | — / — |

本模型里没有生物质发电和 CHP 的发电 Link。生物质只经 obligation metering 进入终端用能，不发电。燃料电池的容量和出力在两个模型里都是 0。

## 3. 分国家电力平衡

按国家汇总全部电力母线：Generator、发电/耗电 Link 的各端口、StorageUnit、电力 Load、Line。各国残差都在 1e−9 TWh 以内（数值为 0），所以没有对数据做任何调整。

**日模型（C09）**（TWh/年；注入为正，负荷与耗电为负）

| 国家 | 光伏（直接挂电力母线） | 其他直接发电（风电、径流水电） | 火电 Link 输出 | 水电/抽蓄（净） | 储能/燃料电池放电 | 耗电 Link 输入（充电、电解） | 电力负荷 | 净进口（跨境线路与 DC/B2B） | 国内传输与配电（净） | 残差 |
|---|---|---|---|---|---|---|---|---|---|---|
| BN | 0.8 | 0.0 | 9.4 | 0.0 | 0.0 | 0.0 | -10.3 | 0.0 | 0.0 | 1.1e-15 |
| ID | 45.3 | 3.5 | 620.5 | 9.4 | 0.0 | 0.0 | -678.6 | -0.2 | 0.0 | -1.7e-14 |
| KH | 12.4 | 0.0 | 12.9 | 2.5 | 0.0 | 0.0 | -26.8 | -0.9 | -0.0 | -3.1e-15 |
| LA | 0.0 | 4.8 | 17.2 | 21.7 | 0.0 | 0.0 | -17.3 | -26.4 | 0.0 | 3.6e-15 |
| MM | 14.0 | 0.7 | 30.7 | 3.6 | -0.0 | 0.0 | -49.1 | 0.0 | 0.0 | -8.7e-15 |
| MY | 1.2 | 0.5 | 399.6 | 20.6 | 0.0 | 0.0 | -417.3 | -4.6 | 0.0 | -1.3e-14 |
| PH | 25.1 | 2.7 | 197.0 | 4.3 | 0.0 | 0.0 | -229.1 | 0.0 | -0.0 | -4.9e-15 |
| SG | 0.0 | 0.0 | 133.8 | 0.0 | 0.0 | 0.0 | -136.0 | 2.2 | 0.0 | 2.7e-14 |
| TH | 151.4 | 0.0 | 321.7 | 3.1 | -0.0 | 0.0 | -507.9 | 31.7 | -0.0 | 1.4e-14 |
| TL | 0.3 | 0.0 | 0.8 | 0.0 | 0.0 | 0.0 | -1.0 | 0.0 | 0.0 | -8.2e-17 |
| VN | 71.7 | 3.5 | 419.2 | 51.8 | -0.0 | -0.0 | -544.4 | -1.8 | 0.0 | -3.6e-14 |


**2920（D-5）**（TWh/年；注入为正，负荷与耗电为负）

| 国家 | 光伏（直接挂电力母线） | 其他直接发电（风电、径流水电） | 火电 Link 输出 | 水电/抽蓄（净） | 储能/燃料电池放电 | 耗电 Link 输入（充电、电解） | 电力负荷 | 净进口（跨境线路与 DC/B2B） | 国内传输与配电（净） | 残差 |
|---|---|---|---|---|---|---|---|---|---|---|
| BN | 0.4 | 0.0 | 9.9 | 0.0 | 0.1 | -0.1 | -10.3 | 0.0 | 0.0 | -1.3e-15 |
| ID | 0.5 | 3.5 | 666.8 | 9.2 | 2.7 | -2.8 | -678.6 | -1.3 | -0.0 | 1.0e-13 |
| KH | 0.2 | 0.0 | 23.9 | 2.5 | 0.1 | -0.1 | -26.8 | 0.3 | 0.0 | -2.0e-15 |
| LA | 0.0 | 4.8 | 17.6 | 21.6 | 1.7 | -1.7 | -17.3 | -26.5 | -0.0 | -2.5e-14 |
| MM | 1.8 | 0.7 | 42.9 | 3.6 | 0.5 | -0.5 | -49.1 | 0.0 | -0.0 | -1.7e-14 |
| MY | 6.3 | 0.5 | 400.8 | 20.2 | 0.0 | 0.0 | -417.3 | -10.5 | 0.0 | -4.0e-14 |
| PH | 3.2 | 2.7 | 219.2 | 4.1 | 2.2 | -2.3 | -229.1 | 0.0 | -0.0 | -8.9e-16 |
| SG | 0.5 | 0.0 | 130.3 | 0.0 | 0.5 | -0.5 | -136.0 | 5.2 | 0.0 | 8.9e-15 |
| TH | 38.3 | 0.0 | 428.3 | 2.7 | -0.0 | -0.0 | -507.9 | 38.5 | 0.0 | 2.8e-14 |
| TL | 0.0 | 0.0 | 1.0 | 0.0 | 0.0 | -0.0 | -1.0 | 0.0 | 0.0 | -1.9e-16 |
| VN | 0.3 | 3.5 | 495.3 | 51.1 | 0.0 | -0.0 | -544.4 | -5.8 | 0.0 | -2.0e-14 |


## 4. 一次能源供应（化石燃料供应 Generator）

| 燃料 | 日模型（TWh_th） | 2920（TWh_th） | 差 |
|---|---|---|---|
| coal | 3,850.5 | 3,850.3 | -0.1 |
| gas | 3,298.5 | 3,755.7 | +457.3 |
| lignite | 114.7 | 114.7 | +0.0 |
| oil | 4,937.6 | 4,937.4 | -0.1 |

分国家（TWh_th，日模型 / 2920）：

| 燃料 \| 国家 | BN | ID | KH | LA | MM | MY | PH | SG | TH | TL | VN |
|---|---|---|---|---|---|---|---|---|---|---|---|
| coal | 5 / 5 | 1,716 / 1,716 | 40 / 40 | 6 / 6 | 12 / 12 | 256 / 256 | 242 / 242 | 6 / 6 | 218 / 218 | 0 / 0 | 1,349 / 1,349 |
| gas | 13 / 14 | 899 / 976 | 0 / 18 | 1 / 2 | 66 / 86 | 807 / 810 | 212 / 249 | 270 / 264 | 678 / 855 | 1 / 2 | 351 / 480 |
| lignite | 0 / 0 | 23 / 23 | 0 / 0 | 50 / 50 | 0 / 0 | 16 / 16 | 9 / 9 | 0 / 0 | 17 / 17 | 0 / 0 | 0 / 0 |
| oil | 20 / 20 | 1,087 / 1,087 | 78 / 78 | 27 / 27 | 198 / 198 | 843 / 843 | 483 / 483 | 822 / 822 | 1,086 / 1,086 | 2 / 2 | 292 / 292 |

一次供应里既包含发电用的燃料（第 2 节的输入能量），也包含 final-energy accounting Link 输送给终端用能的燃料。

## 5. CO₂ 排放（报告值，不是约束）

| 口径 | 日模型（MtCO₂/年） | 2920（MtCO₂/年） |
|---|---|---|
| 大气 Store 库存变化（流入合计） | 3,263.4 | 3,353.8 |
| 进入大气母线的 Link 流量求和 | 3,263.4 | 3,353.8 |
| 两种算法之差（t） | -9.5e-07 | -4.8e-07 |
| 原作者 2050 cap（仅并列，不作结论、不加约束） | 100 | 100 |

按 Link carrier 拆分（MtCO₂/年，日模型 / 2920）：

| carrier | 日模型 | 2920 |
|---|---|---|
| oil final-energy accounting | 1,269.31 | 1,269.31 |
| coal existing | 663.40 | 663.35 |
| coal final-energy accounting | 630.76 | 630.76 |
| CCGT | 416.27 | 513.59 |
| gas final-energy accounting | 180.21 | 180.21 |
| lignite existing | 46.66 | 46.67 |
| CCGT existing | 53.50 | 43.66 |
| OCGT | 3.11 | 6.17 |
| oil existing | 0.14 | 0.10 |

两种算法相差不到 1 吨。这是模型 2050 年的年排放报告值。表中把原作者 2050 年 100 MtCO₂/年的 cap 并列列出，只作参照，**不作结论，也没有加任何约束**。

## 6. 按资产所在国的成本拆分（仅为描述）

| 资产所在地 | 资本 日模型 | 资本 2920 | 运行 日模型 | 运行 2920 |
|---|---|---|---|---|
| BN | 0.129 | 0.125 | 1.431 | 1.450 |
| CROSS_BORDER | 0.198 | 0.269 | 0.000 | 0.000 |
| ID | 5.602 | 4.655 | 98.675 | 100.663 |
| KH | 0.656 | 0.164 | 4.601 | 5.067 |
| LA | 0.014 | 0.082 | 1.773 | 1.786 |
| MM | 1.020 | 0.568 | 12.254 | 12.778 |
| MY | 3.408 | 4.009 | 68.045 | 68.121 |
| NONE | 0.000 | 0.000 | 0.000 | 0.000 |
| PH | 2.902 | 2.233 | 33.827 | 34.773 |
| SG | 1.270 | 1.424 | 50.454 | 50.302 |
| TH | 10.605 | 6.145 | 76.995 | 81.561 |
| TL | 0.021 | 0.013 | 0.133 | 0.144 |
| VN | 6.690 | 4.127 | 38.835 | 42.139 |
| **合计** | **32.516** | **23.813** | **387.025** | **398.785** |
| 已知现有资产 FOM（一次，不分摊） | 8.224 | 8.224 | — | — |

单位：十亿 EUR/年。与官方对账（PHYSICAL_CHECKS 的 objective_reconciliation）的差：资本 1.9e-05 / 0.0e+00 EUR，运行 -6.1e-05 / -1.2e-04 EUR。

**口径说明：** 这里按"资产所在地"汇总。Generator、Store、StorageUnit 按所在母线计；Link 按 bus0 计；电力端口分属不同国家的线路和 Link 单列为 CROSS_BORDER；挂在无国家母线上的资产列为 NONE。这只是描述性汇总，**不是成本分摊结论**。资本成本按 capital_cost ×（p_nom_opt − p_nom）计，与官方对账的口径一致。

## 7. D-7 中需要更正的表述

D-7 原文件 `evidence/D7_COMPARISON.json` 和 `D_STAGE_RESULT.md` 第 6 节**不改**，更正写在这里：

| D-7 原表述 | 更正 |
|---|---|
| "气电装机 454.9 GW → 559.8 GW（+104.9 GW，+23.1%）" | 这是 **gas 燃料供应 Generator** 的 p_nom_opt（MW_th），不是电厂装机。真正的燃气发电装机按电输出口径（CCGT + CCGT existing + OCGT）计，从 **204.8 GW_e 增至 262.9 GW_e（+58.0 GW_e，+28.3%）**；按输入侧计，从 352.3 GW 增至 456.9 GW。数字见第 2 节。 |
| "气电发电量 3,298 TWh → 3,756 TWh（+13.9%）" | 这是 **gas 一次供应量（TWh_th）**，其中包含终端用气。燃气发电量（电）实为 **1,422.2 TWh → 1,695.4 TWh（+273.2 TWh，+19.2%）**。 |
| "煤电 / 油电装机 442.8 / 568.6 GW → 443.7 / 568.6 GW" | 这同样是**燃料供应**能力。煤电（coal existing）电输出容量两个模型都是 90.4 GW_e，年发电约 702.7 TWh；油电（oil existing）2.0 GW_e，几乎不发电。 |
| D-7 中"生成量 by carrier"里的 coal、gas、oil、lignite 各项 | 都是燃料供应量（TWh_th），不是发电量。 |

D-7 的以下结论**不受影响**：成本对比（总额、资本、运行）、光伏（屋顶 260 GW → 0、集中式 0 → 41.5 GW；两者都直接挂在电力母线上，已在本表第 1 节核实）、电池与抽水蓄能、跨境输电、水电弃水。机制解释（日均处理抹平光伏昼夜曲线）仍属 INFERENCE。本表的补充证据是：日模型 CCGT 的容量因子为 0.952，接近基荷运行；2920 为 0.900，同时新增 OCGT 调峰（13.4 TWh）和电池放电（7.8 TWh）。

## 8. 范围与边界

- 只做后处理，没有求解，没有改变任何结果或回执；所有数字都来自 D-5 和 C09 已封存的求解结果。
- CO₂ 是报告值；成本按国家拆分只是描述；没有加任何约束，也没有做成本分摊。
- 原未扰动科学目标的最优性仍为 NOT_PROVEN；FullSystemCostComplete 仍为 false。

## 附录 A：final-energy accounting 类 Link 的流量是否被外生固定（只读核实，未求解）

核实对象为 oil / gas / coal final-energy accounting Link，共 1,256 条（oil 819、gas 274、coal 163）。脚本是 `methods/d7b_fe_check.py`，数据见 `evidence/D7B_FINAL_ENERGY_LINK_CHECK.json`；使用与正文相同的两个 NetCDF，SHA 见开头。日模型和 2920 的结果完全一致。

| 检查项 | 结果（日模型与 2920 相同，VERIFIED） |
|---|---|
| p_min_pu / p_max_pu | 全部为 0 / 1；p_min_pu = p_max_pu 的条数为 **0** |
| 时变覆盖（links_t 中的 p_min_pu、p_max_pu、p_set、efficiency） | 无 |
| p_nom | 全部可扩建，p_nom 下限为 0；capital_cost = 0，marginal_cost = 0 |
| efficiency / efficiency2 | 1.0 / 0.198–0.3361 tCO₂/MWh，排放进入 co2 atmosphere |
| 终端母线 bus1 上的连接 | 每条 Link 的 bus1（gas / oil / coal final energy）上**只有 1 个 Load**；没有 Generator、Store、StorageUnit、Line，也没有其他任何 Link 端口 |
| 这些 Load | 1,256 个，全部是**时变 p_set**（外生数据） |
| 解中 −p1 与母线 Load 的逐时段偏差 | 最大绝对偏差 **0.0 MW**，最大相对偏差 0.0 |
| 年输送量 / 年负荷 | 7,723.86 / 7,723.86 TWh（两个模型相同） |
| 年 CO₂（这类 Link 合计） | 2,080.27 Mt（两个模型相同；oil 1,269.31 + coal 630.76 + gas 180.21） |
| 作用于这些 Link 的约束族（D-1 实际导出的约束覆盖表） | 只有 PyPSA 标准的 `Link-ext-p-lower/upper`（0 ≤ p ≤ p_nom）、`Link-ext-p_nom-lower` 和节点平衡 `Bus-nodal_balance`。研究附加约束只有 `ResearchStoreDirection`（807 个固定资源 Store）和 `ResearchBatteryNominal`（电池充放电），`ResearchImportAnnual` 不存在（external_annual_caps 为空）。GlobalConstraint 只有 `lv_limit`，**没有 CO₂ 约束** |
| 网络元数据 | 这些 Link 的名称出现在 demand_owners、physical_carbon_map 等记账元数据中，但 required_constraint_hooks 里只有 install_fragment_constraints、battery inverter、existing assets 三项，没有针对这些 Link 的约束钩子 |

**结论（VERIFIED，机制为 EXACT 的结构推理）：** 这些 Link 的流量**没有**通过 p_min_pu = p_max_pu 或专门约束来固定，而是被**拓扑加固定负荷结构性地固定**了。每个终端能源母线只有这一条 Link 供能，并且只有一个 p_set 外生的 Load。节点平衡 −p1 = Load 成立，efficiency = 1，所以输入 p0 也就等于 Load，与优化无关。解里的偏差为 0，两个模型的年输送量和对应的 2,080.27 MtCO₂ 也完全相同，都与此一致。

**对正文的影响：**
1. 第 4 节的一次能源供应里，终端用能部分（oil、coal、gas 的 final-energy 合计 7,723.86 TWh_th）是外生固定的。两个模型之间的燃料差异，只来自发电用燃料。
2. 第 5 节的 CO₂ 中，2,080.27 Mt 是外生固定的终端用能排放，与电力系统的优化选择无关。可被优化影响的只有发电部分：日模型约 1,183.1 Mt，2920 约 1,273.5 Mt。和 100 Mt 参照的对比仍然只是并列列出，不作结论。
3. 这些 Link 可扩建、成本为 0，p_nom_opt 只是记账量，不代表任何真实投资。
